# موضوع پنجم: دودکش، طول و نوع دودکش، ضوابط نصب و فن پکیج

## دامنه و محدودیت

این مجموعه، پرسش‌وپاسخ تشخیصی و چک‌لیست مطالعه و بازرسی است؛ نقشه اجرایی یا تأیید قانونی یک نصب مشخص نیست. «همه موارد» در اینجا به محورهای اصلی و پرتکرار اشاره دارد، نه همه بندهای همه دستگاه‌ها. نکات گردآوری منابع‌اند، نه تجربه شخصی نویسنده.

درباره مقررات ایران، ابلاغ و صفحه دریافت ویرایش پنجم ۱۴۰۳ مبحث ۱۷ تأیید شده است؛ اما متن کامل بندهای عددی و اصلاحیه‌های لازم‌الاجرای هر پروژه در این فایل نقل یا تصدیق نشده‌اند. ازاین‌رو فاصله‌های قانونی یا شماره‌بندهای حدسی ارائه نشده است. منابع خارجی نیز جای قانون ایران نیستند.

> ایمنی: بازکردن محفظه، تعویض فن، تغییر مسیر دود، آزمون پرشر و راه‌اندازی فقط توسط متخصص واجد صلاحیت انجام شود. هیچ حفاظت ایمنی را یکسره نکنید. با هشدار CO یا احتمال ورود دود، محل را ترک کنید و از بیرون کمک بخواهید.

## انواع دودکش و انتخاب سامانه

### 1. س: پکیج فن‌دار و بدون فن چه تفاوتی در دودکش دارند؟

ج: فن‌دار برای جابه‌جایی جریان احتراق از فن استفاده می‌کند؛ دستگاه بدون فن به شرایط کشش طبیعی و طراحی مسیر وابسته است. قطعات و قواعد این دو را نباید جایگزین هم کرد.

منابع: C، D، J

### 2. س: فن‌دار بودن یعنی دستگاه حتماً محفظه‌بسته است؟

ج: این دو عنوان یک مفهوم نیستند. نوع برداشت هوای احتراق و رده مجاز نصب باید از پلاک و دفترچه مشخص شود؛ وجود فن به‌تنهایی اجازه برداشت هوا از اتاق نمی‌دهد.

منابع: C، J

### 3. س: دودکش دوجداره یا کواکسیال چگونه کار می‌کند؟

ج: در آرایش متداول، لوله داخلی دود را خارج می‌کند و فضای حلقوی بیرونی هوای احتراق را از بیرون می‌آورد. هر دو مسیر و اتصالاتشان باید سالم باشند.

منابع: J

### 4. س: دودکش دوجداره را می‌توان تک‌جداره کرد؟

ج: تبدیل خودسرانه خیر. تغییر سامانه فقط با آرایش و کیت مورد تأیید همان مدل و در صورت مجازبودن مقررات محل انجام می‌شود.

منابع: C، E

### 5. س: دودکش دولوله‌ای یعنی چه؟

ج: در این آرایش، مسیر هوای ورودی و خروج محصولات احتراق جدا هستند. تنها برای مدلی مجاز است که چنین آرایشی در مدارک سازنده تأیید شده باشد؛ دو لوله دلخواه جایگزین کیت نیستند.

منابع: C، J

### 6. س: هر دودکش با قطر مشابه برای هر پکیج مناسب است؟

ج: خیر. تطابق قطر کافی نیست؛ جنس، تحمل دما و میعان، آب‌بندی، پایانه و تأیید سازنده نیز تعیین‌کننده‌اند.

منابع: C، E

### 7. س: می‌توان برای پکیج از لوله خرطومی، ناودانی یا لوله پلاستیکی معمولی استفاده کرد؟

ج: بدون تأیید صریح سامانه و سازنده، خیر. مجازبودن برخی مواد در سامانه خاص به معنی مجازبودن لوله معمولی ساختمانی برای دود نیست.

منابع: C، E

### 8. س: دودکش مشترک برای چند پکیج مجاز است؟

ج: فقط در سامانه طراحی و تأییدشده برای اتصال مشترک. اتصال ساده چند خروجی به یک لوله، معادل سامانه مشترک مهندسی‌شده نیست. مجازبودن باید با مدل‌ها و مقررات محل کنترل شود.

منابع: A، B، C

## طول، قطر، زانو و شیب

### 9. س: حداکثر طول دودکش همه پکیج‌ها ۳ یا ۴ متر است؟

ج: خیر. عدد عمومی وجود ندارد؛ مدل، توان، قطر، آرایش، پایانه و تعداد اتصالات تعیین‌کننده‌اند. جدول همان مدل و همان کیت ملاک است.

منابع: C، D، F

### 10. س: هر زانو دقیقاً یک متر از طول مجاز کم می‌کند؟

ج: خیر. ضریب زانو وابسته به سامانه است. برای مثال در دفترچه خاص دودکش عمودی TURBOmax، هر زانوی اضافی ۸۷ درجه معادل ۲٫۵ متر و هر زانوی ۴۵ درجه معادل یک متر لحاظ شده است. این مثال نسخه نصب مدل‌های دیگر نیست.

منابع: D

### 11. س: طول معادل یعنی چه؟

ج: روش تبدیل افت اتصالات به طول متناظر لوله مستقیم است. در روشی که سازنده از این مفهوم استفاده کرده، طول مستقیم و سهم اتصالات با روش جدول جمع می‌شوند و با حد همان آرایش مقایسه می‌شوند.

منابع: D، I

### 12. س: زانوی ابتدایی و پایانه را هم باید حساب کرد؟

ج: باید دید جدول چه اجزایی را از پیش منظور کرده است. بعضی حدود، پایانه یا زانوی اولیه را شامل می‌شوند؛ دوباره‌شماری یا حذف آن‌ها هر دو محاسبه را غلط می‌کند.

منابع: C، D

### 13. س: برای دودکش دولوله‌ای، طول رفت و برگشت را جمع کنیم؟

ج: فقط طبق تعریف جدول همان مدل. ممکن است حدود جداگانه یا روش محاسبه مشترک تعیین شده باشد؛ از یک قاعده عمومی برای همه مدل‌ها استفاده نکنید.

منابع: C

### 14. س: افزایش قطر، هر طولی را مجاز می‌کند؟

ج: خیر. ممکن است سازنده برای قطر بزرگ‌تر جدول مجزا و طول بیشتری داشته باشد، اما تبدیل و طول باید در محدوده تأییدشده باقی بماند.

منابع: C، D

### 15. س: برای عبور از دیوار می‌توان مقطع دودکش را کوچک یا لوله را له کرد؟

ج: خیر. تغییر مقطع یا شکل خارج از تأیید، شرایط محاسبه و عملکرد سامانه را تغییر می‌دهد؛ مسیر باید برای قطعه مجاز طراحی شود.

منابع: C، E

### 16. س: آیا کوتاه‌ترین مسیر همیشه بدون شرط مجاز است؟

ج: مسیر کوتاه و مستقیم مطلوب است، اما حداقل‌ها، کیت، محل پایانه و الزامات همان دستگاه هم باید رعایت شود. کوتاهی مسیر جای تأیید نصب را نمی‌گیرد.

منابع: C

### 17. س: حلقه محدودکننده دودکش همیشه لازم است؟

ج: خیر. وجود و اندازه محدودکننده به مدل و آرایش وابسته است. حلقه دست‌ساز یا کپی‌کردن اندازه از دستگاه دیگر قابل قبول نیست.

منابع: C، D

### 18. س: شیب دودکش باید به بیرون باشد یا به سمت پکیج؟

ج: قاعده یکسانی برای همه دستگاه‌ها ندهید؛ مدل، مسیر هوا و دود و طرح جمع‌آوری کندانس ملاک‌اند. برای نمونه دفترچه ecoTEC plus معرفی‌شده، برای بخش افقی دود شیب رو به دستگاه تعیین می‌کند؛ این حکم را به تمام پکیج‌های معمولی تعمیم ندهید.

منابع: C

### 19. س: آیا ۳ درجه یعنی ۳ درصد شیب؟

ج: خیر. این دو یکسان نیستند. زاویه و مقدار افت بر متر باید دقیقاً مطابق نقشه و دستور سازنده اجرا شود، نه با تبدیل سرانگشتی.

منابع: C، D

### 20. س: آب جمع‌شده در دودکش یا صدای قل‌قل چه معنایی دارد؟

ج: اشکال در شیب، افتادگی مسیر یا تخلیه کندانس می‌تواند مطرح باشد. مسیر باید مطابق نوع دستگاه بازبینی شود؛ سوراخ‌کردن دودکش برای تخلیه آب راه‌حل ایمن نیست.

منابع: C، I

## قوانین نصب و محل خروج

### 21. س: مرجع مقررات دودکش در ایران چیست؟

ج: مبحث ۱۷ مقررات ملی ساختمان از مراجع اصلی سامانه گاز و محصولات احتراق است. ابلاغ ویرایش پنجم سال ۱۴۰۳ در وب‌سایت رسمی اعلام شده است. نسخه لازم‌الاجرا، اصلاحیه‌ها و الزامات محل پروژه باید کنترل شوند.

منابع: A، B

### 22. س: آیا می‌توان فاصله‌های دودکش خارجی را به‌عنوان قانون ایران استفاده کرد؟

ج: خیر. دفترچه خارجی برای فهم فناوری و مدل همان بازار مفید است؛ جای متن لازم‌الاجرای ایران و تأیید ناظر را نمی‌گیرد. فاصله مجاز باید از مرجع محلی و دفترچه سازگار با دستگاه استخراج شود.

منابع: A، B، C

### 23. س: فاصله پایانه از پنجره، در، دریچه هوا و بالکن چقدر باشد؟

ج: عدد بدون مشخص‌شدن آرایش، موقعیت بازشو و مرجع مقرراتی قابل اتکا نیست. نقشه محل پایانه باید با الزامات لازم‌الاجرا و جدول همان دستگاه کنترل شود. در این فایل عدد عمومی و بند تأییدنشده نقل نشده است.

منابع: B، C، I

### 24. س: می‌توان دود را به بالکن شیشه‌ای، پاسیو بسته یا فضای مسدود تخلیه کرد؟

ج: فضای محصور را نباید معادل هوای آزاد فرض کرد. خطر بازچرخش محصولات احتراق وجود دارد؛ مجازبودن مسیر و محل خروج باید توسط طراح یا ناظر بررسی شود.

منابع: C، I، J

### 25. س: خروج دود زیر سقف بالکن یا نزدیک کنج ساختمان چه مشکلی دارد؟

ج: محل پایانه می‌تواند بازچرخش دود و ورود آن به بازشوها یا ورودی هوای احتراق را تسهیل کند. صرف خروج لوله از دیوار برای اثبات ایمنی کافی نیست.

منابع: I، J

### 26. س: می‌توان سر دودکش فن‌دار کلاهک H یا توری دلخواه گذاشت؟

ج: پایانه باید از نوع تأییدشده سامانه باشد. افزودن کلاهک، توری ریز یا محافظ دست‌ساز می‌تواند مقاومت و رفتار جریان را عوض کند.

منابع: C، E

### 27. س: آیا همه دودکش‌ها باید تا بام ادامه پیدا کنند؟

ج: نوع دستگاه و سامانه نصب تعیین‌کننده است. خروج دیواری، عمودی و سامانه مشترک قواعد متفاوت دارند؛ نه خروج دیواری برای همه مجاز است و نه ادامه تا بام به‌تنهایی هر نصب را ایمن می‌کند.

منابع: C، D، B

### 28. س: دودکش را می‌توان بدون دسترسی داخل سقف کاذب پنهان کرد؟

ج: دسترسی موردنیاز بازرسی، اتصال‌ها، مهار و الزامات حریق باید از ابتدا طراحی شوند. پنهان‌کردن مسیر بدون امکان کنترل، جای اجرای مورد تأیید را نمی‌گیرد.

منابع: I، C

### 29. س: شیوه مهار، اتصال و آب‌بندی مهم است؟

ج: بله. افتادگی، جداشدن اتصال یا آسیب آب‌بندی می‌تواند مسیر دود و هوا را مختل کند. بست، فاصله تکیه‌گاه‌ها و اتصال باید طبق کیت و دفترچه باشد؛ چسب‌کاری دلخواه جای آب‌بندی طراحی‌شده نیست.

منابع: C، E، I

### 30. س: عبور از دیوار یا سقف فقط با پرکردن دور لوله کافی است؟

ج: خیر. الزامات فاصله از مواد، عبور ایمن، آب‌بندی باران و حفاظت حریقِ متناسب با مسیر باید کنترل شوند. عدد و جزئیات اجرایی وابسته به سامانه و ساختمان‌اند.

منابع: C، I

### 31. س: فن داشتن یعنی دیگر تهویه محل نصب مهم نیست؟

ج: خیر. برداشت هوای احتراق و الزامات تهویه و محل نصب موضوعات جدا اما مرتبط‌اند. رده دستگاه و مقررات نصب باید بررسی شود؛ وجود فن مجوز حذف دریچه یا نصب در هر فضا نیست.

منابع: A، B، J

## فن، پرشر هوا، ونتوری و عیب‌یابی

### 32. س: فن روشن است ولی دستگاه جرقه نمی‌زند؛ فن سالم است؟

ج: چرخیدن فن به‌تنهایی اثبات عبور هوای کافی نیست. در مدل‌های دارای پرشر هوا، مسیر دود و هوا، ونتوری، لوله‌های رابط و مدار تأیید هوا نیز باید بررسی شوند.

منابع: G

### 33. س: خطای فن یا پرشر یعنی باید فن را تعویض کرد؟

ج: خیر. گرفتگی مسیر، اشکال لوله‌های رابط، ونتوری، پرشر، سیم‌کشی یا فرمان می‌تواند مطرح باشد. معنی کد و آزمون تشخیص باید از دفترچه همان مدل خوانده شود.

منابع: G، H

### 34. س: خطای ۴۰،۶۰،۸۰ ایران‌رادیاتور را می‌توان به همه پکیج‌ها تعمیم داد؟

ج: خیر. حتی در یک برند، سری و مدل مهم‌اند. این ترکیب در منابع تعمیراتی به مدار فن و تأیید هوا مربوط شده، اما کد باید با دفترچه مدل تطبیق داده شود.

منابع: G

### 35. س: ونتوری چه نقشی در مدار پرشر هوا دارد؟

ج: در برخی مدل‌ها اختلاف فشار حاصل از جریان هوا از طریق مسیر اندازه‌گیری به پرشر منتقل می‌شود. گرفتگی یا آسیب مسیر می‌تواند تأیید هوا را مختل کند. وجود و نحوه اتصال آن را باید در نقشه همان مدل دید.

منابع: G

### 36. س: شلنگ پرشر ترک‌خورده، جدا یا پر از آب باشد چه می‌شود؟

ج: سیگنال اختلاف فشار ممکن است درست منتقل نشود. این مسیر جزو کنترل ایمنی است و باید با قطعه، اتصال و مسیر مطابق سازنده اصلاح شود؛ جابه‌جایی تجربی شلنگ‌ها راه تشخیص مطمئن نیست.

منابع: G

### 37. س: می‌توان پرشر را یکسره کرد یا با فوت‌کردن دستگاه را روشن نگه داشت؟

ج: خیر. پرشر بخشی از زنجیره ایمنی است؛ دورزدن آن می‌تواند دستگاه را با تخلیه نامناسب دود روشن کند. آزمون باید طبق روش سازنده و بدون حذف حفاظت انجام شود.

منابع: G، E

### 38. س: فن اصلاً راه نمی‌افتد؛ علت چیست؟

ج: خود فن، تغذیه، اتصالات و فرمان کنترل باید در توالی عملکرد مدل بررسی شوند. پیش از تعویض، باید مشخص شود اصولاً فرمان روشن‌شدن فن صادر شده است یا نه. آزمون برقی داخلی کار تکنسین است.

منابع: G، H

### 39. س: فن یکسره کار می‌کند؛ آیا حتماً رله برد چسبیده است؟

ج: خیر. ادامه کوتاه کار می‌تواند بخشی از توالی دستگاه باشد؛ کارکرد غیرعادی ممکن است به کنترل، خطا یا مدار فن و پرشر مربوط باشد. بدون تطبیق با توالی همان مدل، برد را محکوم نکنید.

منابع: H

### 40. س: فن صدای زوزه یا لرزش دارد؛ با روغن‌کاری درست می‌شود؟

ج: ابتدا منبع صدا و شرایط فن بررسی شود. روغن‌کاری عمومی یا دست‌کاری پروانه توصیه نمی‌شود؛ بازکردن این قسمت می‌تواند آب‌بندی محفظه و مسیر دود را تحت تأثیر قرار دهد.

منابع: C، E

### 41. س: در هوای بادخیز دستگاه خطای دود می‌دهد؛ چه کنیم؟

ج: محل و نوع پایانه، بازچرخش، مسیر و اتصالات باید بازبینی شوند. اضافه‌کردن کلاهک دلخواه یا حذف پرشر راه‌حل نیست.

منابع: C، I، J

### 42. س: بعد از نصب دودکش بلندتر خطا شروع شده است؛ چه بررسی شود؟

ج: طول معادل، قطر، زانوها، شیب، پایانه و تطابق کیت با دفترچه را بازبینی کنید. پیش از تعویض فن یا پرشر، تغییرات اخیر مسیر اهمیت دارند.

منابع: C، D، F

### 43. س: با بازکردن درپوش محفظه پکیج روشن می‌شود؛ می‌توان همان‌طور استفاده کرد؟

ج: خیر. روشن‌شدن در این وضعیت، سلامت و ایمنی نصب را ثابت نمی‌کند و می‌تواند نشانه تغییر شرایط ورود هوا یا اختلاف فشار باشد. محفظه و سامانه دود باید کامل و مطابق طراحی باشند.

منابع: E

### 44. س: می‌توان برای مسیر طولانی‌تر فن قوی‌تر یا فن کمکی نصب کرد؟

ج: به‌صورت ابتکاری خیر. فن و سامانه هوا و دود جزئی از طراحی و تأیید دستگاه‌اند. فقط آرایش صریحاً مورد تأیید سازنده و مقررات قابل بررسی است.

منابع: C، E

### 45. س: فن هر مدل را می‌توان با فن مشابه جایگزین کرد؟

ج: خیر. سازگاری قطعه، کنترل و عملکرد باید برای مدل تأیید شود؛ شباهت ظاهر یا جاخوردن پیچ‌ها کافی نیست. پس از تعمیر نیز کنترل ایمنی سامانه لازم است.

منابع: C، E

## تحویل، بازرسی و ایمنی

### 46. س: نبود بوی دود یعنی نصب ایمن است؟

ج: خیر. بو و حس شخصی جای بررسی احتراق، آب‌بندی و مسیر دود را نمی‌گیرند. مونوکسیدکربن را نمی‌توان با اتکا به بو رد کرد.

منابع: C، E

### 47. س: گرم‌شدن لوله دودکش یعنی تخلیه حتماً درست است؟

ج: خیر. دما به‌تنهایی سلامت کل مسیر، آب‌بندی یا نبود بازچرخش را ثابت نمی‌کند. برای تشخیص، از لمس قطعات داغ و آزمون‌های بداهه پرهیز کنید.

منابع: C، E

### 48. س: هشدار مونوکسیدکربن، دوده یا بدحالی افراد نزدیک پکیج چه اقدامی می‌خواهد؟

ج: از محل خارج شوید و از بیرون با امداد مربوط تماس بگیرید. دستگاه را برای پیدا کردن عیب دوباره روشن نکنید. هشداردهنده CO جای نصب و سرویس صحیح را نمی‌گیرد.

منابع: C، E

### 49. س: در سرویس دوره‌ای چه چیزهایی از سامانه دود و فن بررسی شود؟

ج: طبق دفترچه: سلامت و تطابق مسیر و پایانه، اتصالات و مهار، آب‌بندی، گرفتگی‌ها، مسیر هوای ورودی، کندانس در مدل مربوط، و عملکرد فن و مدار تأیید هوا. آزمون‌های احتراق لازم نیز باید اجرا شوند.

منابع: C، D، E، I

### 50. س: برای بررسی عددی طول و ضوابط نصب چه اطلاعاتی لازم است؟

ج: برند و مدل دقیق، نوع گاز و دستگاه، قطر و نوع کیت، طول مستقیم، زاویه و تعداد زانوها، افقی یا عمودی بودن، موقعیت پایانه نسبت به بازشوها، عکس کلی ایمن و مرجع مقرراتی پروژه لازم‌اند.

منابع: B، C، D

## برگه ثبت مسیر برای نصاب یا ناظر

| مورد | مقدار یا توضیح |
|---|---|
| برند، مدل و ظرفیت | |
| رده و آرایش مجاز نصب | |
| نوع و کد کیت دودکش | |
| قطر مسیر دود و هوا | |
| طول مستقیم هر بخش | |
| تعداد و زاویه زانوها | |
| ضریب هر اتصال از دفترچه | |
| اجزای منظورشده در جدول | |
| حداقل و حداکثر مجاز همان آرایش | |
| شیب و طرح کندانس | |
| محل پایانه و فاصله از بازشوها | |
| مهار، دسترسی و حفاظت حریق | |
| مرجع ویرایش و بند مقررات محل | |
| نتیجه آزمون‌های نهایی و مشخصات متخصص | |

## منابع

- A: [دفتر مقررات ملی — ابلاغ ویرایش پنجم مبحث ۱۷](https://inbr.ir/ویرایش-پنجم-مبحث-۱۷-مقررات-ملی-توسط-وزی/)
- B: [دفتر مقررات ملی — صفحه دریافت مبحث ۱۷](https://inbr.ir/دانلود-مبحث-17/)
- C: [Vaillant — دفترچه سامانه دودکش ecoTEC plus](https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/0020308120-02-ecotec-plus-flue-manual-2681225.pdf)
- D: [Vaillant — دفترچه دودکش عمودی TURBOmax](https://professional.vaillant.co.uk/downloads/z/turbomax-1/original-turbomax-vcw-vertical-flue-3104679.pdf)
- E: [Vaillant — الزام قطعات اصلی سامانه هوا و دود](https://professional.vaillant.co.uk/downloads/z/ecotec/0020214491-01-933723.pdf)
- F: [مهندس ایران — جدول طول دودکش مدل‌های فن‌دار](https://mohandes-iran.com/double-chimney-length/)
- G: [آچاره — خطای ۴۰،۶۰،۸۰ و مدار فن و پرشر](https://blog.achareh.ir/error-80-60-40-iran-radiator-boiler/)
- H: [آچاره — روشن‌ماندن فن](https://blog.achareh.ir/reasons-to-keep-the-package-fan-on/)
- I: [Vector Heat — مسیر دودکش، دسترسی، مهار و پایانه](https://www.vectorheat.co.uk/insights/boiler-flue.html)
- J: [APMI — انواع سامانه دود و هوا](https://apmi.uk/blogs/news/boiler-flue-systems-room-sealed-vs-open-flue-concentric-vs-twin-pipe-and-terminal-rules)
