# موضوع سوم: صداهای غیرعادی پکیج دیواری

## دامنه و روش استفاده

این مجموعه دسته‌های رایج صدا در پکیج، رادیاتور و لوله‌کشی مرتبط را پوشش می‌دهد؛ ادعای پوشش همه خرابی‌های همه مدل‌ها ندارد. پاسخ‌ها احتمال عیب هستند، نه تشخیص قطعی یا دستور تعویض قطعه. مطالب، جمع‌بندی منابع فنی و خدماتی‌اند و نباید همگی تجربه میدانی شخصی یا گزارش موردی تعمیر تلقی شوند.

## ایمنی

بررسی داخلی، بازکردن محفظه احتراق، تعمیر فن و پمپ، اسیدشویی، تنظیم گاز و کار روی برد فقط توسط تکنسین واجد صلاحیت انجام شود. بوی گاز یا هشدار مونوکسیدکربن بر عیب‌یابی صدا اولویت دارد؛ محل را ترک کنید و با امداد محلی تماس بگیرید.

## پرسش و پاسخ

### 1. س: آیا هر صدایی از پکیج نشانه خرابی است؟

ج: خیر. صدای ملایم گردش آب، کارکرد یکنواخت فن و پمپ، و کلیک کوتاه شروع کار می‌تواند طبیعی باشد. صدای تازه، شدید، رو به افزایش یا همراه با خطا و افت عملکرد نیازمند بررسی است.

منابع: S1، S4

### 2. س: پکیج هنگام روشن‌شدن صدای انفجار یا «بوم» می‌دهد؛ علت چیست؟

ج: یکی از احتمال‌های مهم، تأخیر در اشتعال است: گاز وارد محفظه می‌شود اما به‌موقع مشتعل نمی‌شود. الکترود جرقه، مشعل، فشار گاز و مسیر هوای احتراق باید توسط متخصص بررسی شوند. استفاده را متوقف کنید؛ برای آزمایش، دستگاه را چندبار ریست نکنید.

منابع: S5

### 3. س: قبل از روشن‌شدن شعله، صدای جرقه طولانی یا تکراری شنیده می‌شود؛ مشکل چیست؟

ج: جرقه کوتاه هنگام شروع می‌تواند عادی باشد؛ جرقه طولانی بدون تشکیل شعله یا همراه با خطا نشانه اشکال در فرایند اشتعال است. از روی صدا به‌تنهایی نمی‌توان الکترود، گاز یا برد را محکوم کرد؛ بررسی تخصصی لازم است.

منابع: S5، S8

### 4. س: هنگام کارکرد، صدای جوشیدن یا کتری از پکیج می‌آید؛ علت چیست؟

ج: جوش موضعی آب یا اصطلاحاً kettling مطرح است. رسوب مبدل یا گردش ناکافی آب می‌تواند باعث داغ‌شدن بیش از حد موضعی شود. مسیر گردش، پمپ و گرفتگی‌ها باید قبل از تصمیم به اسیدشویی یا تعویض مبدل بررسی شوند.

منابع: S1، S3

### 5. س: صدای کوبش با بالا رفتن سریع دمای پکیج همراه است؛ چه چیزی بررسی شود؟

ج: محدودشدن گردش آب و جوش موضعی محتمل است. هوا، گرفتگی مسیر و عملکرد پمپ باید بررسی شوند. در صورت کوبش شدید، افزایش غیرعادی دما یا خطای دمای بالا، استفاده را متوقف و سرویس تخصصی درخواست کنید.

منابع: S1، S3

### 6. س: صدای سوت از پکیج می‌آید؛ آیا حتماً مبدل رسوب گرفته است؟

ج: خیر. رسوب و جوش موضعی از احتمال‌ها هستند، اما صدای زیر می‌تواند از فن نیز باشد. باید مشخص شود صدا پیش از شعله، هنگام گردش آب یا فقط با روشن‌بودن مشعل ایجاد می‌شود.

منابع: S1، S7

### 7. س: صدای قل‌قل یا شرشر داخل پکیج و رادیاتورها شنیده می‌شود؛ علت چیست؟

ج: هوای محبوس در مدار از علت‌های رایج است. اگر هواگیری رادیاتور در دفترچه مجاز است، پس از خاموش‌شدن گرمایش و سردشدن رادیاتورها انجام شود و سپس فشار سرد مدار طبق دفترچه کنترل شود. هواگیری داخلی پکیج و پمپ کار تکنسین است.

منابع: S1، S2

### 8. س: پس از پرکردن مدار یا سرویس، صدای آب و قل‌قل شروع شده است؛ علت چیست؟

ج: هوای باقی‌مانده در مدار محتمل است. هواگیری مطابق دستور سازنده و کنترل فشار لازم است؛ اگر صدا ادامه دارد، هواگیری داخلی و گردش آب باید بررسی شوند.

منابع: S1، S2

### 9. س: هواگیری انجام شده ولی صدا برمی‌گردد؛ چه کنیم؟

ج: هواگیری را راه‌حل قطعی تلقی نکنید. فشار مدار و احتمال نشتی یا مشکل گردش باید بررسی شود. افت فشار مکرر یا نیاز مستمر به آب‌گیری نیازمند عیب‌یابی است.

منابع: S1، S3

### 10. س: پکیج صدای وزوز یا هوم بلند و یکنواخت می‌دهد؛ علت چیست؟

ج: پمپ گردش، فن، ارتعاش بدنه یا محدودیت جریان از احتمال‌ها هستند. صدای آرام می‌تواند طبیعی باشد؛ افزایش شدت یا لرزش غیرمعمول نیازمند بررسی منبع صداست.

منابع: S4، S6

### 11. س: صدای وزوز همراه با گرم‌نشدن رادیاتورهاست؛ کدام قطعه مشکوک است؟

ج: پمپ و گردش آب در اولویت بررسی‌اند؛ گیرکردن پمپ، فرسودگی، هوا یا گرفتگی مسیر مطرح است. شنیدن صدای موتور به معنی گردش صحیح آب نیست و به‌تنهایی خرابی قطعی پمپ را هم اثبات نمی‌کند.

منابع: S6

### 12. س: پمپ صدای ساییدگی یا خرخر می‌دهد؛ علت چیست؟

ج: فرسودگی اجزای پمپ، وجود هوا یا اختلال جریان ممکن است مطرح باشد. تکنسین باید فشار، هوا و گرفتگی را از خرابی مکانیکی تفکیک کند؛ مستقیماً حکم تعویض پمپ ندهید.

منابع: S6، S7

### 13. س: صدای زوزه و لرزش قبل از تشکیل شعله شروع می‌شود؛ چه چیزی بررسی شود؟

ج: در مدل فن‌دار، فن و اتصالات آن از مظنون‌های مهم‌اند، چون فن می‌تواند پیش از شعله فعال شود. اما زمان شروع صدا به‌تنهایی تشخیص قطعی نیست؛ پمپ نیز ممکن است فعال باشد.

منابع: S4، S7

### 14. س: فن صدای جیغ، ساییدگی یا لرزش غیرعادی دارد؛ علت چیست؟

ج: فرسودگی یاتاقان یا بلبرینگ فن و ارتعاش اجزای آن مطرح است. بررسی و تعمیر باید با حفظ آب‌بندی محفظه و سلامت مسیر دود انجام شود؛ روغن‌کاری یا بازکردن محفظه توسط کاربر توصیه نمی‌شود.

منابع: S4، S7

### 15. س: صدای تق‌تق خفیف هنگام گرم‌شدن و سردشدن لوله‌ها می‌آید؛ علت چیست؟

ج: انبساط و انقباض لوله‌ها یا تماس آن‌ها با بست، دیوار و کف می‌تواند این صدا را ایجاد کند. لزوماً نشانه خرابی برد یا پمپ نیست؛ اگر شدید و مداوم است، مهار و مسیر لوله بررسی شود.

منابع: S2، S3

### 16. س: بدنه پکیج می‌لرزد و صدای ورق فلزی می‌دهد؛ علت چیست؟

ج: ارتعاش فن یا پمپ می‌تواند با قطعه یا پنل لق تقویت شود. تکنسین باید هم منبع ارتعاش و هم بست‌ها و پنل‌ها را بررسی کند؛ محفظه احتراق را برای قطع صدا باز نگذارید.

منابع: S4

### 17. س: با بستن ناگهانی شیر آب صدای تقه در لوله و پکیج می‌آید؛ علت چیست؟

ج: ضربه قوچ مطرح است؛ تغییر ناگهانی جریان، موج فشار ایجاد می‌کند. بررسی شیرآلات، فشار و مهار لوله لازم است. این صدا به‌تنهایی ثابت نمی‌کند مبدل خراب است.

منابع: S2

### 18. س: با باز و بسته شدن شیر آب نقطه دیگری از خانه، پکیج هم تقه می‌زند؛ علت چیست؟

ج: صدا و ضربه ممکن است از شبکه لوله‌کشی منتقل شود. هم‌زمانی با شیر ظرفشویی، دوش یا فلاش‌تانک به تشخیص ضربه قوچ کمک می‌کند.

منابع: S2

### 19. س: رادیاتورها صدای جریان شدید، هیس یا زوزه دارند؛ علت چیست؟

ج: سرعت نامتناسب پمپ یا محدودیت جریان می‌تواند صدای عبور آب را افزایش دهد. تنظیم پمپ و وضعیت مسیرها باید متناسب با دستگاه و مدار بررسی شود؛ دور پمپ را بدون ارزیابی تغییر ندهید.

منابع: S6

### 20. س: صدا فقط هنگام آب گرم مصرفی شنیده می‌شود؛ علت چیست؟

ج: مسیر اختصاصی آب گرم و وضعیت مبدل در اولویت بررسی قرار می‌گیرند؛ رسوب، محدودیت جریان و عملکرد اجزای مشترک همچنان مطرح‌اند. از روی این علامت نمی‌توان قطعی گفت مبدل ثانویه خراب است؛ همه پکیج‌ها نیز مبدل ثانویه مجزا ندارند.

منابع: S1، S3

### 21. س: بعد از خاموش‌شدن شعله هنوز صدای آرام شنیده می‌شود؛ آیا خرابی است؟

ج: ممکن است پمپ یا فن طبق برنامه دستگاه مدتی ادامه کار دهد. صدای ملایم به‌تنهایی دلیل خرابی نیست؛ ادامه غیرعادی یا صدای شدید باید با توالی عملکرد همان مدل مقایسه شود.

منابع: S1، S4

### 22. س: در پکیج چگالشی صدای قل‌قل همراه با خطای روشن‌شدن وجود دارد؛ علت چیست؟

ج: گرفتگی یا یخ‌زدگی مسیر تخلیه کندانس از احتمال‌هاست، به‌ویژه در هوای سرد. این مورد مخصوص دستگاه دارای مسیر کندانس است؛ کدهای خطا را نباید بین برندها تعمیم داد.

منابع: S9

### 23. س: صدای چکه یا شرشر همراه با آب زیر پکیج شنیده می‌شود؛ چه کنیم؟

ج: آب قابل مشاهده را صرفاً صدای طبیعی گردش تلقی نکنید. بدون بازکردن بدنه، محل ظاهری نشت و وضعیت فشار را ثبت کنید و بررسی تخصصی بخواهید. در دستگاه چگالشی، تخلیه عادی کندانس باید از نشت ناخواسته تفکیک شود.

منابع: S2، S9

### 24. س: صدا پس از سرویس یا تعویض قطعه شروع شده است؛ چه چیزی بررسی شود؟

ج: زمان شروع صدا را به سرویسکار بگویید. بسته به نوع صدا، هوای باقی‌مانده، گردش آب، قطعات و پنل‌های مرتعش یا مهار لوله‌ها باید بازبینی شوند؛ هم‌زمانی به‌تنهایی ثابت نمی‌کند قطعه جدید خراب است.

منابع: S1، S2، S4

### 25. س: کدام صداها نیازمند توقف استفاده‌اند؟

ج: ضربه انفجاری هنگام اشتعال، کوبش شدید همراه با داغ‌شدن غیرعادی، و هر صدای همراه با بوی گاز، دود، دوده یا هشدار مونوکسیدکربن را جدی بگیرید. با بوی گاز از کلید برق و تجهیزات برقی استفاده نکنید، از محل خارج شوید و با امداد گاز محلی تماس بگیرید.

منابع: S1، S5، S10

### 26. س: آیا با شنیدن سوت یا کوبش باید فوراً مبدل را اسیدشویی یا تعویض کرد؟

ج: خیر. این صداها می‌توانند علت‌های مختلف داشته باشند. ابتدا نوع صدا، زمان ایجاد، فشار، دما، وضعیت گردش و محل منبع بررسی شود؛ تعمیر باید بر اساس عیب اثبات‌شده و دستور سازنده باشد.

منابع: S1، S2، S3

## اطلاعاتی که برای تشخیص ثبت کنید

- برند، مدل و نوع پکیج: فن‌دار، بدون فن، چگالشی یا معمولی.
- توصیف صدا و محل تقریبی آن، بدون بازکردن دستگاه.
- زمان صدا: پیش از شعله، لحظه اشتعال، هنگام آب گرم، هنگام گرمایش یا بعد از توقف.
- فشار مدار در حالت سرد، دمای نمایشگر، خطا و وضعیت آب گرم و رادیاتورها.
- ارتباط صدا با باز و بسته شدن شیرآلات یا سرویس اخیر.
- یک ضبط کوتاه صدا از فاصله امن، فقط اگر خطر گاز یا احتراق مطرح نیست.

## منابع

- S1: [Vaillant — Why is my boiler making a noise?](https://www.vaillant.co.uk/advice/understanding-heating-technology/boilers/why-is-my-boiler-making-a-noise/)
- S2: [Vaillant — Noise in central heating pipes](https://www.vaillant.co.uk/advice/heating-tips/home-advice/how-to-fix-noise-in-central-heating-pipes/)
- S3: [تهران سرویس — علت صدای زیاد پکیج](https://www.tehranservic.com/what-is-the-cause-of-the-package-noise/)
- S4: [Anderson & Sons — Boiler humming noise](https://andersonandsons.co.uk/blog/boiler-humming-noise/)
- S5: [Graham Oliver — Boiler banging noise](https://grahamoliverplumbing.co.uk/guides/boiler-banging-noise)
- S6: [London Heating Engineers — Humming or buzzing](https://londonheatingengineers.co.uk/blog/why-is-my-boiler-humming-or-buzzing)
- S7: [R.W. Miller — Boiler making noise](https://rwmiller.com/blog/boiler-making-noise/)
- S8: [Standard Heating — Boiler noises](https://www.standardheating.com/blog/whats-that-noise-coming-from-my-boiler/)
- S9: [Vaillant — Frozen condensate pipe](https://www.vaillant.co.uk/advice/heating-tips/winter-weather-advice/getting-ready-for-winter-your-condensate-pipe/)
- S10: [Vaillant — Contact and gas emergency guidance](https://www.vaillant.co.uk/contact/contact/)
